{
  "standard": "AS/NZS 3008.1.1:2017 / AS/NZS 3000:2018 (Wiring Rules)",
  "region": "Australia",
  "reference_ambient_temp_air": 40,
  "reference_ambient_temp_ground": 25,
  "cable_types": {
    "X90_CU": {
      "name": "X-90 XLPE Copper (AS/NZS 5000.1)",
      "standard_ref": "AS/NZS 5000.1",
      "insulation_temp": 90,
      "conductor": "copper"
    },
    "V75_CU": {
      "name": "V-75 PVC Copper (AS/NZS 5000.1)",
      "standard_ref": "AS/NZS 5000.1",
      "insulation_temp": 75,
      "conductor": "copper"
    },
    "X90_AL": {
      "name": "X-90 XLPE Aluminium",
      "standard_ref": "AS/NZS 5000.1",
      "insulation_temp": 90,
      "conductor": "aluminium"
    }
  },
  "installation_methods": {
    "col_6": "Enclosed in conduit in wall or ceiling (Table 1)",
    "col_9": "Direct buried in ground (Table 3)",
    "col_13": "Buried in conduit (Table 3)",
    "col_22": "Clipped to flat surface, horizontal (Table 7)",
    "col_23": "On perforated cable tray, single layer (Table 7)",
    "col_24": "In free air, touching (Table 7)",
    "col_31": "On cable ladder, single layer (Table 7)"
  },
  "current_ratings_x90_cu_multicore": {
    "description": "Table 3 & 7 - X-90 XLPE copper multicore, 40°C air / 25°C ground reference",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 630],
    "in_conduit_in_wall_col6": [14, 19, 26, 33, 45, 61, 79, 97, 117, 149, 181, 210, 240, 276, 326, 376, 443, 595],
    "direct_buried_col9": [26, 35, 46, 57, 77, 101, 130, 159, 193, 247, 298, 345, 393, 449, 529, 608, 712, 950],
    "buried_in_conduit_col13": [22, 30, 39, 49, 66, 86, 110, 135, 164, 210, 253, 293, 333, 380, 447, 514, 604, 808],
    "clipped_flat_col22": [22, 30, 39, 49, 65, 87, 111, 136, 165, 211, 256, 296, 338, 388, 459, 529, 622, 834],
    "on_tray_col23": [24, 33, 43, 54, 73, 98, 126, 155, 187, 240, 290, 337, 385, 442, 522, 602, 708, 949],
    "free_air_col24": [24, 33, 44, 55, 74, 99, 128, 157, 190, 244, 295, 342, 391, 449, 530, 610, 718, 963]
  },
  "current_ratings_v75_cu_multicore": {
    "description": "Table 3 & 7 - V-75 PVC copper multicore, 40°C air / 25°C ground reference",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 630],
    "in_conduit_in_wall_col6": [12, 17, 22, 29, 39, 53, 68, 83, 100, 127, 153, 177, 202, 230, 272, 313, 368, 492],
    "direct_buried_col9": [23, 31, 41, 51, 68, 89, 114, 139, 167, 213, 256, 296, 337, 386, 454, 522, 611, 818],
    "buried_in_conduit_col13": [19, 26, 34, 43, 58, 76, 97, 118, 142, 181, 218, 252, 287, 328, 386, 444, 521, 697],
    "clipped_flat_col22": [19, 26, 34, 43, 58, 77, 99, 121, 147, 187, 226, 262, 300, 344, 407, 469, 551, 739],
    "on_tray_col23": [21, 28, 38, 47, 63, 84, 108, 132, 160, 205, 247, 286, 327, 375, 444, 511, 601, 805]
  },
  "ambient_temp_correction_x90": {
    "description": "Table 22 - Temperature correction for X-90 cables (reference 40°C air)",
    "temperatures_air": [20, 25, 30, 35, 40, 45, 50, 55, 60, 65],
    "factors_air": [1.15, 1.11, 1.07, 1.03, 1.00, 0.96, 0.91, 0.87, 0.82, 0.76],
    "temperatures_ground": [10, 15, 20, 25, 30, 35, 40, 45, 50],
    "factors_ground": [1.10, 1.07, 1.04, 1.00, 0.96, 0.92, 0.87, 0.82, 0.77]
  },
  "ambient_temp_correction_v75": {
    "description": "Table 22 - Temperature correction for V-75 cables (reference 40°C air)",
    "temperatures_air": [20, 25, 30, 35, 40, 45, 50, 55],
    "temperatures_ground": [10, 15, 20, 25, 30, 35, 40],
    "factors_air": [1.20, 1.15, 1.10, 1.05, 1.00, 0.94, 0.87, 0.79],
    "factors_ground": [1.14, 1.10, 1.07, 1.00, 0.96, 0.91, 0.85]
  },
  "route_spacing_factors": {
    "description": "Table 22 - Route spacing correction factors for groups of cables",
    "num_circuits": [1, 2, 3, 4, 5, 6, 7, 8, 9, 12, 16, 20],
    "factors_flat_touching": [1.00, 0.80, 0.70, 0.65, 0.60, 0.57, 0.54, 0.52, 0.50, 0.45, 0.41, 0.38],
    "factors_trefoil": [1.00, 0.80, 0.72, 0.68, 0.66, 0.64, 0.63, 0.62, 0.61, 0.59, 0.57, 0.56]
  },
  "voltage_drop_x90_cu_mv_per_am": {
    "description": "mV per ampere per metre for X-90 XLPE copper multicore",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 630],
    "mv_am_3phase": [28.3, 17.0, 10.7, 7.15, 4.25, 2.7, 1.70, 1.22, 0.90, 0.61, 0.45, 0.36, 0.29, 0.23, 0.183, 0.147, 0.115, 0.074],
    "mv_am_1phase": [49.0, 29.4, 18.5, 12.4, 7.35, 4.67, 2.94, 2.11, 1.56, 1.06, 0.78, 0.62, 0.50, 0.40, 0.317, 0.255, 0.199, 0.128]
  },
  "voltage_drop_v75_cu_mv_per_am": {
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300],
    "mv_am_3phase": [30.3, 18.2, 11.4, 7.64, 4.55, 2.89, 1.82, 1.30, 0.96, 0.66, 0.48, 0.38, 0.31, 0.25, 0.196, 0.157]
  },
  "voltage_drop_limits": {
    "total_5_percent": 5.0,
    "note": "AS/NZS 3000:2018 Clause 3.6 - 5% total from point of supply to final subcircuit. Check distributor network requirements separately.",
    "service_entrance_to_switchboard": 1.0,
    "switchboard_to_final": 4.0
  },
  "protection_devices": {
    "mcb_ratings": [6, 10, 16, 20, 25, 32, 40, 50, 63],
    "mccb_ratings": [63, 80, 100, 125, 160, 200, 250, 320, 400, 500, 630, 800, 1000, 1250, 1600, 2000, 2500, 3200],
    "standard": "AS/NZS 3111 (MCB), AS/NZS 3439 (MEN switchboards), AS 60947-2 (MCCB)"
  },
  "earthing": {
    "system": "MEN (Multiple Earthed Neutral) - TN-CS",
    "standard": "AS/NZS 3000:2018 Section 5",
    "conductor_min_sizes": {
      "phase_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300],
      "earth_mm2": [1.5, 1.5, 2.5, 4.0, 4.0, 6.0, 10, 16, 25, 35, 50, 70, 70, 95, 120, 150]
    }
  },
  "australia_specific": {
    "voltage": "230/400V, 50Hz",
    "panel_naming": {
      "main_switchboard": "MSB (Main Switchboard)",
      "distribution_board": "DB (Distribution Board)",
      "sub_board": "Sub-switchboard",
      "meter_board": "Meter Panel"
    },
    "max_demand_standard": "AS/NZS 3000:2018 Table 2.1-2.3",
    "earthing_note": "Neutral earthed at MSB only in MEN system"
  }
}
