{
  "standard": "BS 7671:2018+A2:2022 (18th Edition) IEE Wiring Regulations",
  "region": "Europe (UK)",
  "reference_ambient_temp_air": 30,
  "reference_ambient_temp_ground": 20,
  "notes": "Same fundamental standard as GCC electrical but with different design conditions and voltage drop limits. European systems typically lighter ambient conditions.",
  "cable_types": {
    "XLPE_CU": {
      "name": "XLPE/SWA/PVC Copper",
      "standard_ref": "BS 5467 / BS 6724 / BS 7846",
      "insulation_temp": 90
    },
    "PVC_CU": {
      "name": "PVC/SWA/PVC Copper",
      "standard_ref": "BS 6346",
      "insulation_temp": 70
    },
    "FP200": {
      "name": "Fire Performance Cable",
      "standard_ref": "BS 7629-1 / BS EN 50200",
      "insulation_temp": 90
    }
  },
  "current_ratings_xlpe_cu_multicore": {
    "description": "Table 4D5A - Same as GCC BS 7671 tables",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 630],
    "method_A1": [17.5, 24, 32, 40, 54, 73, 95, 117, 141, 179, 216, 249, 285, 324, 380, 435, 510, 680],
    "method_B1": [20, 27, 36, 46, 63, 85, 110, 135, 163, 207, 250, 288, 330, 376, 442, 507, 594, 792],
    "method_B2": [22, 30, 40, 50, 67, 89, 116, 143, 173, 220, 267, 308, 354, 404, 474, 543, 637, 849],
    "method_C": [26, 34, 46, 57, 77, 102, 133, 163, 198, 253, 306, 354, 407, 464, 546, 628, 754, 1005],
    "method_D1": [22, 29, 38, 47, 63, 83, 107, 130, 154, 194, 233, 269, 306, 349, 408, 466, 551, 741],
    "method_E": [29, 39, 52, 65, 88, 117, 152, 187, 227, 290, 352, 406, 464, 530, 624, 717, 856, 1151]
  },
  "ambient_temp_correction_xlpe": {
    "description": "Table 4B1 - Reference 30°C for Europe (standard UK climate)",
    "temperatures": [10, 15, 20, 25, 30, 35, 40, 45, 50, 55, 60, 65, 70],
    "factors": [1.15, 1.12, 1.08, 1.04, 1.00, 0.96, 0.91, 0.87, 0.82, 0.76, 0.71, 0.65, 0.58]
  },
  "grouping_correction_factors": {
    "num_circuits": [1, 2, 3, 4, 5, 6, 7, 8, 9, 12, 16, 20],
    "factors_touching": [1.00, 0.80, 0.70, 0.65, 0.60, 0.57, 0.54, 0.52, 0.50, 0.45, 0.41, 0.38]
  },
  "voltage_drop_xlpe_cu_mv_per_am": {
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 630],
    "total_mv_am_3ph": [29, 18, 11, 7.3, 4.4, 2.8, 1.75, 1.25, 0.93, 0.63, 0.47, 0.37, 0.30, 0.24, 0.19, 0.15, 0.12, 0.077]
  },
  "voltage_drop_limits": {
    "lighting": 3.0,
    "power": 5.0,
    "combined": 5.0,
    "note": "BS 7671 Appendix 12 / Guidance Note 1: 3% lighting, 5% power from origin of installation"
  },
  "adiabatic_equation": {
    "description": "BS 7671 Regulation 543.1.3 - Minimum CPC size by adiabatic equation",
    "formula": "S >= sqrt(I² * t) / k",
    "k_values": {
      "copper_pvc_70C": 115,
      "copper_xlpe_90C": 143,
      "aluminium_pvc_70C": 76,
      "aluminium_xlpe_90C": 94
    }
  },
  "protection_devices": {
    "mcb_ratings": [6, 10, 13, 16, 20, 25, 32, 40, 50, 63],
    "mccb_ratings": [63, 80, 100, 125, 160, 200, 250, 315, 400, 500, 630, 800, 1000, 1250, 1600],
    "standard": "BS EN 60898 (MCB), BS EN 60947-2 (MCCB)"
  },
  "earthing_systems": {
    "TN-S": "Separate neutral and earth throughout",
    "TN-CS": "Combined PEN conductor in supply, separated at origin",
    "TT": "Earth electrode at installation",
    "IT": "Isolated neutral (rare in UK)"
  },
  "europe_specific": {
    "ambient_design_air": 30,
    "ambient_design_ground": 20,
    "panel_naming": {
      "main_switchboard": "Main Distribution Board (MDB)",
      "sub_db": "Distribution Board (DB)",
      "consumer_unit": "Consumer Unit (CU)",
      "motor_starter": "Motor Control Centre (MCC)"
    },
    "breeam_requirements": "Check BREEAM Ene 01 credit for energy metering sub-metering requirements",
    "smart_metering": "BS EN 62056 DLMS/COSEM for smart metering",
    "neutral_conductor": "4-core cable standard in EU, 4th core = neutral"
  }
}
