{
  "standard": "BS 7671:2018+A2:2022 (18th Edition) + IEC 60364",
  "region": "GCC",
  "reference_ambient_temp_air": 30,
  "reference_ambient_temp_ground": 20,
  "cable_types": {
    "XLPE_CU": {
      "name": "XLPE/SWA/PVC Copper",
      "standard_ref": "BS 5467 / BS 6724",
      "insulation_temp": 90,
      "conductor": "copper"
    },
    "PVC_CU": {
      "name": "PVC/SWA/PVC Copper",
      "standard_ref": "BS 6346",
      "insulation_temp": 70,
      "conductor": "copper"
    },
    "XLPE_AL": {
      "name": "XLPE/SWA/PVC Aluminium",
      "standard_ref": "BS 5467",
      "insulation_temp": 90,
      "conductor": "aluminium"
    }
  },
  "installation_methods": {
    "A1": "Enclosed in conduit in a thermally insulating wall",
    "A2": "Enclosed in conduit in masonry",
    "B1": "Enclosed in conduit on a wall or ceiling",
    "B2": "Enclosed in trunking on a wall",
    "C": "Clipped direct to a non-metallic surface",
    "D1": "In a duct or conduit in the ground",
    "D2": "Direct in ground",
    "E": "In free air or on a cable tray (horizontal)",
    "F": "On a cable tray (vertical)",
    "G": "Spaced from a surface in free air"
  },
  "current_ratings_xlpe_cu_multicore": {
    "description": "Table 4D5A - Multi-core 90°C thermosetting copper, amperes",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 630],
    "method_A1": [17.5, 24, 32, 40, 54, 73, 95, 117, 141, 179, 216, 249, 285, 324, 380, 435, 510, 680],
    "method_A2": [16.5, 23, 30, 38, 51, 69, 90, 111, 133, 168, 203, 234, 268, 305, 358, 410, 481, 640],
    "method_B1": [20, 27, 36, 46, 63, 85, 110, 135, 163, 207, 250, 288, 330, 376, 442, 507, 594, 792],
    "method_B2": [22, 30, 40, 50, 67, 89, 116, 143, 173, 220, 267, 308, 354, 404, 474, 543, 637, 849],
    "method_C": [26, 34, 46, 57, 77, 102, 133, 163, 198, 253, 306, 354, 407, 464, 546, 628, 754, 1005],
    "method_D1": [22, 29, 38, 47, 63, 83, 107, 130, 154, 194, 233, 269, 306, 349, 408, 466, 551, 741],
    "method_D2": [26, 35, 46, 57, 76, 99, 128, 157, 188, 237, 285, 330, 376, 430, 505, 580, 686, 924],
    "method_E": [29, 39, 52, 65, 88, 117, 152, 187, 227, 290, 352, 406, 464, 530, 624, 717, 856, 1151],
    "method_F": [33, 44, 59, 73, 99, 132, 171, 210, 255, 326, 395, 456, 521, 595, 700, 804, 960, 1289]
  },
  "current_ratings_pvc_cu_multicore": {
    "description": "Table 4D2A - Multi-core 70°C thermoplastic copper, amperes",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 630],
    "method_A1": [13.5, 18, 24, 31, 42, 56, 73, 89, 108, 136, 164, 188, 216, 245, 286, 328, 382, 508],
    "method_A2": [13, 17.5, 23, 29, 39, 52, 68, 83, 99, 125, 150, 172, 196, 223, 261, 298, 346, 461],
    "method_B1": [15.5, 21, 28, 36, 50, 68, 89, 110, 134, 171, 207, 239, 275, 314, 370, 424, 500, 668],
    "method_B2": [17.5, 24, 32, 40, 54, 73, 95, 117, 141, 179, 216, 249, 285, 324, 380, 435, 511, 681],
    "method_C": [19.5, 27, 36, 46, 63, 85, 110, 135, 163, 207, 250, 288, 330, 376, 442, 507, 600, 800],
    "method_D1": [22, 29, 38, 47, 63, 83, 107, 130, 154, 194, 233, 269, 306, 349, 408, 466, 551, 741],
    "method_D2": [26, 34, 44, 55, 73, 95, 121, 148, 175, 222, 265, 307, 349, 393, 460, 530, 622, 838],
    "method_E": [22, 30, 40, 51, 70, 94, 119, 147, 179, 229, 278, 322, 371, 424, 500, 576, 690, 930],
    "method_F": [26, 35, 46, 59, 80, 107, 138, 169, 207, 268, 328, 382, 441, 506, 599, 693, 829, 1116]
  },
  "ambient_temp_correction_xlpe": {
    "description": "Table 4B1 - Correction factors for ambient temperature (90°C XLPE cables, reference 30°C)",
    "temperatures": [10, 15, 20, 25, 30, 35, 40, 45, 50, 55, 60, 65, 70, 75, 80],
    "factors": [1.15, 1.12, 1.08, 1.04, 1.00, 0.96, 0.91, 0.87, 0.82, 0.76, 0.71, 0.65, 0.58, 0.50, 0.41]
  },
  "ambient_temp_correction_pvc": {
    "description": "Table 4B1 - Correction factors for ambient temperature (70°C PVC cables, reference 30°C)",
    "temperatures": [10, 15, 20, 25, 30, 35, 40, 45, 50, 55, 60],
    "factors": [1.22, 1.17, 1.12, 1.06, 1.00, 0.94, 0.87, 0.79, 0.71, 0.61, 0.50]
  },
  "grouping_correction_factors": {
    "description": "Table 4C1 - Reduction factors for groups of cables",
    "num_circuits": [1, 2, 3, 4, 5, 6, 7, 8, 9, 12, 16, 20],
    "factors_touching": [1.00, 0.80, 0.70, 0.65, 0.60, 0.57, 0.54, 0.52, 0.50, 0.45, 0.41, 0.38],
    "factors_spaced": [1.00, 0.88, 0.82, 0.77, 0.73, 0.72, 0.72, 0.71, 0.70, 0.70, 0.70, 0.70]
  },
  "voltage_drop_xlpe_cu_mv_per_am": {
    "description": "Voltage drop in mV per ampere per metre for 90°C XLPE copper multicore",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 630],
    "resistive_mv_am": [29, 18, 11, 7.3, 4.4, 2.8, 1.75, 1.25, 0.93, 0.63, 0.47, 0.37, 0.30, 0.24, 0.19, 0.15, 0.12, 0.077],
    "reactive_mv_am": [0.0, 0.0, 0.0, 0.07, 0.07, 0.07, 0.08, 0.08, 0.08, 0.08, 0.08, 0.08, 0.09, 0.09, 0.09, 0.09, 0.09, 0.09],
    "total_mv_am_3ph": [29, 18, 11, 7.3, 4.4, 2.8, 1.75, 1.25, 0.93, 0.63, 0.47, 0.37, 0.30, 0.24, 0.19, 0.15, 0.12, 0.077]
  },
  "voltage_drop_pvc_cu_mv_per_am": {
    "description": "Voltage drop in mV per ampere per metre for 70°C PVC copper multicore",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 630],
    "resistive_mv_am": [31, 19, 12, 7.9, 4.7, 3.0, 1.85, 1.32, 0.98, 0.67, 0.49, 0.39, 0.31, 0.25, 0.20, 0.16, 0.12, 0.079],
    "total_mv_am_3ph": [31, 19, 12, 7.9, 4.7, 3.0, 1.85, 1.32, 0.98, 0.67, 0.49, 0.39, 0.31, 0.25, 0.20, 0.16, 0.12, 0.079]
  },
  "voltage_drop_limits": {
    "gcc_dewa": {"lighting": 3.0, "power": 4.0, "note": "DEWA Regulation: 3% lighting, 4% power from MDB to final outlet"},
    "gcc_addc": {"lighting": 3.0, "power": 5.0, "note": "ADDC: 3% lighting, 5% power"},
    "gcc_kahramaa": {"lighting": 3.0, "power": 5.0, "note": "KAHRAMAA: 3% lighting, 5% power"},
    "gcc_sec": {"lighting": 2.5, "power": 4.0, "note": "SEC (Saudi): 2.5% lighting, 4% power"},
    "general_bs7671": {"lighting": 3.0, "power": 5.0, "note": "BS 7671 Appendix 12: 3% lighting, 5% power"}
  },
  "protection_devices": {
    "mcb_ratings": [6, 10, 13, 16, 20, 25, 32, 40, 50, 63],
    "mccb_ratings": [63, 80, 100, 125, 160, 200, 250, 315, 400, 500, 630, 800, 1000, 1250, 1600],
    "standard": "BS EN 60898 / IEC 60898 (MCB), BS EN 60947-2 / IEC 60947-2 (MCCB)"
  },
  "earthing_conductor_sizes": {
    "description": "Table 54.7 - Minimum CPC size",
    "line_conductor_mm2": [1.0, 1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300],
    "min_cpc_mm2": [1.0, 1.0, 1.0, 1.5, 2.5, 4.0, 6.0, 10, 16, 16, 35, 50, 70, 70, 95, 120, 150]
  },
  "gcc_specific": {
    "ambient_temp_air_design": 50,
    "ambient_temp_ground_design": 35,
    "note": "GCC design ambient: 50°C air (summer), 35°C ground. Use Ca correction accordingly.",
    "cable_types_preferred": ["XLPE/SWA/PVC BS 5467", "XLPE/LSF/SWA BS 6724"],
    "panel_naming": {
      "main_board": "MAIN LV SWITCHBOARD (MLVSB)",
      "sub_main_db": "SMDB",
      "distribution_board": "DB",
      "motor_control_centre": "MCC",
      "emergency_board": "EMDB"
    }
  }
}
