{
  "standard": "IS 3961:2011 / IS 732:2019 / IS 7098 Part 1 (XLPE cables)",
  "region": "India",
  "reference_ambient_temp_air": 45,
  "reference_ambient_temp_ground": 30,
  "cable_types": {
    "XLPE_FRLS_CU": {
      "name": "XLPE/FRLS/SWA Copper (3.5 Core)",
      "standard_ref": "IS 7098 Part 1",
      "insulation_temp": 90,
      "conductor": "copper",
      "note": "FRLS mandatory per NBC 2016 Part 4 for all cables in buildings"
    },
    "PVC_FRLS_CU": {
      "name": "PVC/FRLS/SWA Copper",
      "standard_ref": "IS 1554 Part 1",
      "insulation_temp": 70,
      "conductor": "copper"
    },
    "XLPE_AL": {
      "name": "XLPE/FRLS/SWA Aluminium",
      "standard_ref": "IS 7098 Part 2",
      "insulation_temp": 90,
      "conductor": "aluminium"
    }
  },
  "installation_methods": {
    "A": "Enclosed in conduit in masonry or conduit embedded in ground",
    "B": "On perforated cable tray or ladder rack",
    "C": "Clipped direct to wall",
    "D": "Buried direct in ground or in duct in ground"
  },
  "current_ratings_xlpe_cu_3_5core": {
    "description": "IS 3961 Part 2 / IS 7098 Pt1 - XLPE copper 3.5 core, ambient 45°C air / 30°C ground",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 630],
    "in_ground_30C": [26, 35, 46, 57, 77, 101, 130, 159, 193, 247, 298, 345, 393, 449, 529, 608, 710, 946],
    "on_tray_45C": [19, 26, 34, 43, 58, 77, 100, 123, 149, 190, 230, 266, 304, 347, 409, 470, 549, 732],
    "clipped_direct_45C": [17, 23, 30, 38, 52, 69, 90, 111, 134, 171, 207, 239, 275, 314, 370, 424, 495, 660],
    "in_conduit_45C": [14, 19, 25, 32, 43, 58, 75, 92, 112, 143, 172, 198, 228, 260, 305, 350, 409, 545]
  },
  "current_ratings_pvc_cu_3_5core": {
    "description": "IS 3961 Part 1 - PVC FRLS copper 3.5 core",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300],
    "in_ground_30C": [22, 30, 40, 50, 67, 88, 112, 136, 163, 207, 249, 289, 328, 374, 438, 503],
    "on_tray_45C": [16, 22, 29, 37, 49, 64, 83, 101, 122, 155, 187, 217, 248, 283, 333, 382],
    "clipped_direct_45C": [14, 19, 26, 32, 43, 57, 74, 91, 109, 139, 167, 193, 221, 252, 296, 340]
  },
  "ambient_temp_correction_xlpe": {
    "description": "Correction factors for ambient air temperature, XLPE cables (IS 3961), reference 45°C",
    "temperatures": [25, 30, 35, 40, 45, 50, 55, 60, 65, 70],
    "factors": [1.13, 1.09, 1.05, 1.02, 1.00, 0.96, 0.91, 0.87, 0.82, 0.76]
  },
  "ambient_temp_correction_pvc": {
    "description": "Correction factors for ambient air temperature, PVC cables (IS 3961), reference 45°C",
    "temperatures": [25, 30, 35, 40, 45, 50, 55],
    "factors": [1.19, 1.14, 1.09, 1.04, 1.00, 0.94, 0.87]
  },
  "grouping_correction_factors": {
    "description": "IS 3961 grouping factors",
    "num_circuits": [1, 2, 3, 4, 5, 6, 8, 10, 12],
    "factors_touching": [1.00, 0.80, 0.70, 0.65, 0.60, 0.57, 0.52, 0.49, 0.46],
    "factors_on_tray_touching": [1.00, 0.88, 0.77, 0.70, 0.66, 0.62, 0.58, 0.55, 0.52]
  },
  "voltage_drop_xlpe_cu_mv_per_am": {
    "description": "Voltage drop mV per ampere per metre for XLPE copper 3.5 core",
    "sizes_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300],
    "resistive_mv_am_3ph": [29, 18, 11, 7.5, 4.5, 2.85, 1.80, 1.28, 0.95, 0.65, 0.48, 0.38, 0.31, 0.25, 0.19, 0.15],
    "resistive_mv_am_1ph": [50, 31, 19, 13, 7.8, 4.9, 3.1, 2.2, 1.65, 1.12, 0.83, 0.65, 0.54, 0.43, 0.33, 0.26]
  },
  "voltage_drop_limits": {
    "lighting": 2.5,
    "power": 5.0,
    "total_from_source": 6.0,
    "note": "IS 732:2019 Cl 8.3 - 2.5% lighting, 5% power. CEA regulations may require tighter limits."
  },
  "protection_devices": {
    "mcb_ratings": [6, 10, 16, 20, 25, 32, 40, 50, 63],
    "mccb_ratings": [63, 100, 125, 160, 200, 250, 320, 400, 500, 630, 800, 1000, 1250, 1600],
    "standard": "IS 8828 (MCB), IS 13947-2 (MCCB), IS 2516 (ACB)"
  },
  "neutral_sizing": {
    "note": "India uses 3.5 core cables where neutral = 50% of phase conductor for non-linear loads, full for linear",
    "frls_requirement": "FRLS (Flame Retardant Low Smoke) mandatory per NBC 2016 Part 4 Section 4.12.1",
    "earthing_standard": "IS 3043:2018"
  },
  "earthing": {
    "system": "TN-S preferred; TT acceptable",
    "earth_electrode": "Separate earth pit per IS 3043 Cl 9",
    "conductor_min_sizes": {
      "phase_mm2": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300],
      "earth_mm2": [1.5, 1.5, 2.5, 4.0, 6.0, 10, 16, 16, 25, 35, 50, 70, 70, 95, 120, 150]
    }
  },
  "india_specific": {
    "voltage": "415V/240V, 50Hz",
    "utility_fuse": "HRC fuse per IS 9224 at point of supply",
    "metering": "Separate metering compartment per CEA regulations",
    "harmonic_note": "IS 732 mandates harmonic analysis for loads >10kVA with THD>8%"
  }
}
